时间,炉号,预警/报警类型,预警/报警事件,预警/报警区分
2025-05-27 00:00:00,3,报警,烟气中一氧化碳（CO）排放超标,报警
2025-05-27 00:00:00,6,预警,布袋除尘器压力损失偏低,预警
2025-05-27 00:00:00,3,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 00:00:00,4,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 00:00:00,6,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 00:00:00,6,报警,低炉温焚烧,报警
2025-05-27 00:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:00:00,4,预警,布袋除尘器压力损失偏高,预警
2025-05-27 00:02:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 00:04:00,4,预警,布袋除尘器压力损失偏高,预警
2025-05-27 00:05:00,6,报警,低炉温焚烧,报警
2025-05-27 00:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:10:00,6,报警,低炉温焚烧,报警
2025-05-27 00:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:10:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 00:15:00,6,报警,低炉温焚烧,报警
2025-05-27 00:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:16:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 00:20:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 00:20:00,6,报警,低炉温焚烧,报警
2025-05-27 00:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:24:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 00:25:00,6,报警,低炉温焚烧,报警
2025-05-27 00:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:28:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 00:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:30:00,6,报警,低炉温焚烧,报警
2025-05-27 00:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:35:00,6,报警,低炉温焚烧,报警
2025-05-27 00:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:40:00,6,报警,低炉温焚烧,报警
2025-05-27 00:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:45:00,6,报警,低炉温焚烧,报警
2025-05-27 00:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:50:00,6,报警,低炉温焚烧,报警
2025-05-27 00:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 00:55:00,6,报警,低炉温焚烧,报警
2025-05-27 01:00:00,6,报警,低炉温焚烧,报警
2025-05-27 01:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:05:00,6,报警,低炉温焚烧,报警
2025-05-27 01:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:10:00,6,报警,低炉温焚烧,报警
2025-05-27 01:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:15:00,6,报警,低炉温焚烧,报警
2025-05-27 01:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:20:00,6,报警,低炉温焚烧,报警
2025-05-27 01:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:24:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 01:25:00,6,报警,低炉温焚烧,报警
2025-05-27 01:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:30:00,6,报警,低炉温焚烧,报警
2025-05-27 01:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:34:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 01:35:00,6,报警,低炉温焚烧,报警
2025-05-27 01:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:40:00,6,报警,低炉温焚烧,报警
2025-05-27 01:45:00,6,报警,低炉温焚烧,报警
2025-05-27 01:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:50:00,6,报警,低炉温焚烧,报警
2025-05-27 01:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 01:54:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 01:55:00,6,报警,低炉温焚烧,报警
2025-05-27 01:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:00:00,6,报警,低炉温焚烧,报警
2025-05-27 02:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:05:00,6,报警,低炉温焚烧,报警
2025-05-27 02:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:10:00,6,报警,低炉温焚烧,报警
2025-05-27 02:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:10:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:15:00,6,报警,低炉温焚烧,报警
2025-05-27 02:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:18:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:20:00,6,报警,低炉温焚烧,报警
2025-05-27 02:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:24:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:25:00,6,报警,低炉温焚烧,报警
2025-05-27 02:30:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:30:00,6,报警,低炉温焚烧,报警
2025-05-27 02:35:00,6,报警,低炉温焚烧,报警
2025-05-27 02:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:38:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:40:00,6,报警,低炉温焚烧,报警
2025-05-27 02:42:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:45:00,6,报警,低炉温焚烧,报警
2025-05-27 02:48:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:50:00,6,报警,低炉温焚烧,报警
2025-05-27 02:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:52:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 02:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 02:55:00,6,报警,低炉温焚烧,报警
2025-05-27 02:58:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:00:00,6,报警,低炉温焚烧,报警
2025-05-27 03:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:02:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:05:00,6,报警,低炉温焚烧,报警
2025-05-27 03:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:10:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:10:00,6,报警,低炉温焚烧,报警
2025-05-27 03:15:00,6,报警,低炉温焚烧,报警
2025-05-27 03:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:16:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:20:00,6,报警,低炉温焚烧,报警
2025-05-27 03:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:22:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:25:00,6,报警,低炉温焚烧,报警
2025-05-27 03:28:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:30:00,6,报警,低炉温焚烧,报警
2025-05-27 03:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:35:00,6,报警,低炉温焚烧,报警
2025-05-27 03:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:36:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:40:00,6,报警,低炉温焚烧,报警
2025-05-27 03:40:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:45:00,6,报警,低炉温焚烧,报警
2025-05-27 03:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:50:00,6,报警,低炉温焚烧,报警
2025-05-27 03:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:52:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 03:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 03:55:00,6,报警,低炉温焚烧,报警
2025-05-27 04:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:00:00,6,报警,低炉温焚烧,报警
2025-05-27 04:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 04:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:05:00,6,报警,低炉温焚烧,报警
2025-05-27 04:08:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 04:10:00,6,报警,低炉温焚烧,报警
2025-05-27 04:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:15:00,6,报警,低炉温焚烧,报警
2025-05-27 04:20:00,6,报警,低炉温焚烧,报警
2025-05-27 04:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:24:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 04:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:25:00,6,报警,低炉温焚烧,报警
2025-05-27 04:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:30:00,6,报警,低炉温焚烧,报警
2025-05-27 04:32:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 04:35:00,6,报警,低炉温焚烧,报警
2025-05-27 04:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:40:00,6,报警,低炉温焚烧,报警
2025-05-27 04:40:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 04:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:45:00,6,报警,低炉温焚烧,报警
2025-05-27 04:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:48:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 04:50:00,6,报警,低炉温焚烧,报警
2025-05-27 04:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 04:55:00,6,报警,低炉温焚烧,报警
2025-05-27 04:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:00:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 05:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:00:00,6,报警,低炉温焚烧,报警
2025-05-27 05:05:00,6,报警,低炉温焚烧,报警
2025-05-27 05:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:08:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 05:10:00,6,报警,低炉温焚烧,报警
2025-05-27 05:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:15:00,6,报警,低炉温焚烧,报警
2025-05-27 05:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:20:00,6,报警,低炉温焚烧,报警
2025-05-27 05:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:22:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 05:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:25:00,6,报警,低炉温焚烧,报警
2025-05-27 05:30:00,6,报警,低炉温焚烧,报警
2025-05-27 05:30:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 05:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:35:00,6,报警,低炉温焚烧,报警
2025-05-27 05:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:36:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 05:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:40:00,6,报警,低炉温焚烧,报警
2025-05-27 05:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:45:00,6,报警,低炉温焚烧,报警
2025-05-27 05:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:50:00,6,报警,低炉温焚烧,报警
2025-05-27 05:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 05:55:00,6,报警,低炉温焚烧,报警
2025-05-27 06:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:00:00,6,报警,低炉温焚烧,报警
2025-05-27 06:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:05:00,6,报警,低炉温焚烧,报警
2025-05-27 06:10:00,6,报警,低炉温焚烧,报警
2025-05-27 06:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:15:00,6,报警,低炉温焚烧,报警
2025-05-27 06:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:20:00,6,报警,低炉温焚烧,报警
2025-05-27 06:25:00,6,报警,低炉温焚烧,报警
2025-05-27 06:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:28:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 06:30:00,6,报警,低炉温焚烧,报警
2025-05-27 06:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:35:00,6,报警,低炉温焚烧,报警
2025-05-27 06:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:40:00,6,报警,低炉温焚烧,报警
2025-05-27 06:45:00,6,报警,低炉温焚烧,报警
2025-05-27 06:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:50:00,6,报警,低炉温焚烧,报警
2025-05-27 06:54:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 06:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 06:55:00,6,报警,低炉温焚烧,报警
2025-05-27 07:00:00,6,报警,低炉温焚烧,报警
2025-05-27 07:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:05:00,6,报警,低炉温焚烧,报警
2025-05-27 07:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:08:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 07:10:00,6,报警,低炉温焚烧,报警
2025-05-27 07:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:15:00,6,报警,低炉温焚烧,报警
2025-05-27 07:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:18:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 07:20:00,6,报警,低炉温焚烧,报警
2025-05-27 07:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:25:00,6,报警,低炉温焚烧,报警
2025-05-27 07:30:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 07:30:00,6,报警,低炉温焚烧,报警
2025-05-27 07:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:35:00,6,报警,低炉温焚烧,报警
2025-05-27 07:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:40:00,6,报警,低炉温焚烧,报警
2025-05-27 07:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:45:00,6,报警,低炉温焚烧,报警
2025-05-27 07:48:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 07:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:50:00,6,报警,低炉温焚烧,报警
2025-05-27 07:52:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 07:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 07:55:00,6,报警,低炉温焚烧,报警
2025-05-27 07:58:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 08:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:00:00,6,报警,低炉温焚烧,报警
2025-05-27 08:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:05:00,6,报警,低炉温焚烧,报警
2025-05-27 08:10:00,6,报警,低炉温焚烧,报警
2025-05-27 08:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 08:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:15:00,6,报警,低炉温焚烧,报警
2025-05-27 08:16:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 08:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:20:00,6,报警,低炉温焚烧,报警
2025-05-27 08:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:25:00,6,报警,低炉温焚烧,报警
2025-05-27 08:26:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 08:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:30:00,6,报警,低炉温焚烧,报警
2025-05-27 08:32:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 08:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:35:00,6,报警,低炉温焚烧,报警
2025-05-27 08:38:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 08:40:00,6,报警,低炉温焚烧,报警
2025-05-27 08:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:45:00,6,报警,低炉温焚烧,报警
2025-05-27 08:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 08:50:00,6,报警,低炉温焚烧,报警
2025-05-27 08:55:00,6,报警,低炉温焚烧,报警
2025-05-27 08:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 09:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 09:00:00,6,报警,低炉温焚烧,报警
2025-05-27 13:00:00,6,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 13:00:00,6,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 13:00:00,6,预警,烟气中氯化氢（HCl）浓度较高,预警
2025-05-27 13:45:00,6,报警,低炉温焚烧,报警
2025-05-27 13:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 13:50:00,6,报警,低炉温焚烧,报警
2025-05-27 13:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 13:52:00,3,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 13:55:00,6,报警,低炉温焚烧,报警
2025-05-27 13:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:00:00,6,报警,低炉温焚烧,报警
2025-05-27 14:04:00,3,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 14:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:05:00,6,报警,低炉温焚烧,报警
2025-05-27 14:06:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 14:08:00,3,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 14:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:10:00,6,报警,低炉温焚烧,报警
2025-05-27 14:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 14:14:00,3,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 14:15:00,6,报警,低炉温焚烧,报警
2025-05-27 14:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:20:00,6,报警,低炉温焚烧,报警
2025-05-27 14:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:25:00,6,报警,低炉温焚烧,报警
2025-05-27 14:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:30:00,6,报警,低炉温焚烧,报警
2025-05-27 14:34:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 14:35:00,6,报警,低炉温焚烧,报警
2025-05-27 14:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:40:00,6,报警,低炉温焚烧,报警
2025-05-27 14:45:00,6,报警,低炉温焚烧,报警
2025-05-27 14:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:50:00,4,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 14:50:00,6,报警,低炉温焚烧,报警
2025-05-27 14:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 14:55:00,6,报警,低炉温焚烧,报警
2025-05-27 14:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:00:00,6,报警,低炉温焚烧,报警
2025-05-27 15:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 15:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 15:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:05:00,6,报警,低炉温焚烧,报警
2025-05-27 15:08:00,4,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 15:10:00,3,报警,低炉温焚烧,报警
2025-05-27 15:10:00,6,报警,低炉温焚烧,报警
2025-05-27 15:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:15:00,3,报警,低炉温焚烧,报警
2025-05-27 15:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:15:00,6,报警,低炉温焚烧,报警
2025-05-27 15:18:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 15:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:20:00,6,报警,低炉温焚烧,报警
2025-05-27 15:20:00,3,报警,低炉温焚烧,报警
2025-05-27 15:25:00,3,报警,低炉温焚烧,报警
2025-05-27 15:25:00,6,报警,低炉温焚烧,报警
2025-05-27 15:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:26:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 15:30:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 15:30:00,3,报警,低炉温焚烧,报警
2025-05-27 15:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:30:00,6,报警,低炉温焚烧,报警
2025-05-27 15:32:00,3,预警,布袋除尘器压力损失偏低,预警
2025-05-27 15:35:00,3,报警,低炉温焚烧,报警
2025-05-27 15:35:00,6,报警,低炉温焚烧,报警
2025-05-27 15:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:40:00,3,报警,低炉温焚烧,报警
2025-05-27 15:40:00,6,报警,低炉温焚烧,报警
2025-05-27 15:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:44:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 15:45:00,6,报警,低炉温焚烧,报警
2025-05-27 15:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:45:00,3,报警,低炉温焚烧,报警
2025-05-27 15:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:50:00,3,报警,低炉温焚烧,报警
2025-05-27 15:50:00,6,报警,低炉温焚烧,报警
2025-05-27 15:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:52:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 15:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 15:55:00,6,报警,低炉温焚烧,报警
2025-05-27 15:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 15:55:00,3,报警,低炉温焚烧,报警
2025-05-27 15:58:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 16:00:00,6,报警,低炉温焚烧,报警
2025-05-27 16:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 16:00:00,3,报警,低炉温焚烧,报警
2025-05-27 16:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 16:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:05:00,3,报警,低炉温焚烧,报警
2025-05-27 16:05:00,6,报警,低炉温焚烧,报警
2025-05-27 16:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:08:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:10:00,3,报警,低炉温焚烧,报警
2025-05-27 16:10:00,6,报警,低炉温焚烧,报警
2025-05-27 16:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:15:00,6,报警,低炉温焚烧,报警
2025-05-27 16:15:00,3,报警,低炉温焚烧,报警
2025-05-27 16:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:18:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:20:00,3,报警,低炉温焚烧,报警
2025-05-27 16:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:20:00,6,报警,低炉温焚烧,报警
2025-05-27 16:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:25:00,3,报警,低炉温焚烧,报警
2025-05-27 16:25:00,6,报警,低炉温焚烧,报警
2025-05-27 16:26:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:30:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:30:00,3,报警,低炉温焚烧,报警
2025-05-27 16:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:30:00,6,报警,低炉温焚烧,报警
2025-05-27 16:35:00,3,报警,低炉温焚烧,报警
2025-05-27 16:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:35:00,6,报警,低炉温焚烧,报警
2025-05-27 16:36:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:40:00,3,报警,低炉温焚烧,报警
2025-05-27 16:40:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:40:00,6,报警,低炉温焚烧,报警
2025-05-27 16:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:45:00,6,报警,低炉温焚烧,报警
2025-05-27 16:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:45:00,3,报警,低炉温焚烧,报警
2025-05-27 16:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:46:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 16:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 16:50:00,6,报警,低炉温焚烧,报警
2025-05-27 16:50:00,3,报警,低炉温焚烧,报警
2025-05-27 16:55:00,6,报警,低炉温焚烧,报警
2025-05-27 16:55:00,3,报警,低炉温焚烧,报警
2025-05-27 16:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 16:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:00:00,6,报警,低炉温焚烧,报警
2025-05-27 17:00:00,3,报警,低炉温焚烧,报警
2025-05-27 17:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 17:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 17:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 17:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 17:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 17:05:00,6,报警,低炉温焚烧,报警
2025-05-27 17:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:05:00,3,报警,低炉温焚烧,报警
2025-05-27 17:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:10:00,6,报警,低炉温焚烧,报警
2025-05-27 17:10:00,3,报警,低炉温焚烧,报警
2025-05-27 17:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 17:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:15:00,6,报警,低炉温焚烧,报警
2025-05-27 17:15:00,3,报警,低炉温焚烧,报警
2025-05-27 17:20:00,3,报警,低炉温焚烧,报警
2025-05-27 17:20:00,6,报警,低炉温焚烧,报警
2025-05-27 17:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:22:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 17:25:00,3,报警,低炉温焚烧,报警
2025-05-27 17:25:00,6,报警,低炉温焚烧,报警
2025-05-27 17:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:30:00,6,报警,低炉温焚烧,报警
2025-05-27 17:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:30:00,3,报警,低炉温焚烧,报警
2025-05-27 17:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:35:00,3,报警,低炉温焚烧,报警
2025-05-27 17:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:35:00,6,报警,低炉温焚烧,报警
2025-05-27 17:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:36:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 17:40:00,6,报警,低炉温焚烧,报警
2025-05-27 17:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:40:00,3,报警,低炉温焚烧,报警
2025-05-27 17:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:42:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 17:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:45:00,6,报警,低炉温焚烧,报警
2025-05-27 17:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:45:00,3,报警,低炉温焚烧,报警
2025-05-27 17:50:00,3,报警,低炉温焚烧,报警
2025-05-27 17:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 17:50:00,6,报警,低炉温焚烧,报警
2025-05-27 17:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:55:00,6,报警,低炉温焚烧,报警
2025-05-27 17:55:00,3,报警,低炉温焚烧,报警
2025-05-27 17:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 17:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:00:00,3,报警,低炉温焚烧,报警
2025-05-27 18:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 18:00:00,5,预警,焚烧炉出口氧含量偏高,预警
2025-05-27 18:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 18:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 18:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:00:00,6,报警,低炉温焚烧,报警
2025-05-27 18:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 18:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:05:00,6,报警,低炉温焚烧,报警
2025-05-27 18:05:00,3,报警,低炉温焚烧,报警
2025-05-27 18:08:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 18:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:10:00,6,报警,低炉温焚烧,报警
2025-05-27 18:10:00,3,报警,低炉温焚烧,报警
2025-05-27 18:15:00,3,报警,低炉温焚烧,报警
2025-05-27 18:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:15:00,6,报警,低炉温焚烧,报警
2025-05-27 18:20:00,3,报警,低炉温焚烧,报警
2025-05-27 18:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:20:00,6,报警,低炉温焚烧,报警
2025-05-27 18:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:25:00,6,报警,低炉温焚烧,报警
2025-05-27 18:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:25:00,3,报警,低炉温焚烧,报警
2025-05-27 18:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:30:00,3,报警,低炉温焚烧,报警
2025-05-27 18:30:00,6,报警,低炉温焚烧,报警
2025-05-27 18:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:35:00,3,报警,低炉温焚烧,报警
2025-05-27 18:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:35:00,6,报警,低炉温焚烧,报警
2025-05-27 18:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:40:00,6,报警,低炉温焚烧,报警
2025-05-27 18:40:00,3,报警,低炉温焚烧,报警
2025-05-27 18:45:00,3,报警,低炉温焚烧,报警
2025-05-27 18:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:45:00,6,报警,低炉温焚烧,报警
2025-05-27 18:48:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 18:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:50:00,3,报警,低炉温焚烧,报警
2025-05-27 18:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:50:00,6,报警,低炉温焚烧,报警
2025-05-27 18:55:00,3,报警,低炉温焚烧,报警
2025-05-27 18:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 18:55:00,6,报警,低炉温焚烧,报警
2025-05-27 18:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 18:56:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 19:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 19:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 19:00:00,6,报警,低炉温焚烧,报警
2025-05-27 19:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 19:00:00,3,报警,低炉温焚烧,报警
2025-05-27 19:02:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:05:00,6,报警,低炉温焚烧,报警
2025-05-27 19:05:00,3,报警,低炉温焚烧,报警
2025-05-27 19:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:10:00,3,报警,低炉温焚烧,报警
2025-05-27 19:10:00,6,报警,低炉温焚烧,报警
2025-05-27 19:10:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:15:00,3,报警,低炉温焚烧,报警
2025-05-27 19:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:15:00,6,报警,低炉温焚烧,报警
2025-05-27 19:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:20:00,3,报警,低炉温焚烧,报警
2025-05-27 19:20:00,6,报警,低炉温焚烧,报警
2025-05-27 19:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:25:00,6,报警,低炉温焚烧,报警
2025-05-27 19:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:25:00,3,报警,低炉温焚烧,报警
2025-05-27 19:26:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:30:00,3,报警,低炉温焚烧,报警
2025-05-27 19:30:00,6,报警,低炉温焚烧,报警
2025-05-27 19:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:35:00,3,报警,低炉温焚烧,报警
2025-05-27 19:35:00,6,报警,低炉温焚烧,报警
2025-05-27 19:36:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:40:00,3,报警,低炉温焚烧,报警
2025-05-27 19:40:00,6,报警,低炉温焚烧,报警
2025-05-27 19:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:40:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:45:00,6,报警,低炉温焚烧,报警
2025-05-27 19:45:00,3,报警,低炉温焚烧,报警
2025-05-27 19:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:46:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:50:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:50:00,6,报警,低炉温焚烧,报警
2025-05-27 19:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 19:50:00,3,报警,低炉温焚烧,报警
2025-05-27 19:54:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 19:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 19:55:00,3,报警,低炉温焚烧,报警
2025-05-27 19:55:00,6,报警,低炉温焚烧,报警
2025-05-27 19:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 20:00:00,3,报警,低炉温焚烧,报警
2025-05-27 20:00:00,6,报警,低炉温焚烧,报警
2025-05-27 20:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 20:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 20:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 20:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:05:00,6,报警,低炉温焚烧,报警
2025-05-27 20:05:00,3,报警,低炉温焚烧,报警
2025-05-27 20:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:10:00,6,报警,低炉温焚烧,报警
2025-05-27 20:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:10:00,3,报警,低炉温焚烧,报警
2025-05-27 20:14:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:15:00,6,报警,低炉温焚烧,报警
2025-05-27 20:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:15:00,3,报警,低炉温焚烧,报警
2025-05-27 20:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:20:00,6,报警,低炉温焚烧,报警
2025-05-27 20:20:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:20:00,3,报警,低炉温焚烧,报警
2025-05-27 20:25:00,3,报警,低炉温焚烧,报警
2025-05-27 20:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:25:00,6,报警,低炉温焚烧,报警
2025-05-27 20:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:28:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:30:00,6,报警,低炉温焚烧,报警
2025-05-27 20:30:00,3,报警,低炉温焚烧,报警
2025-05-27 20:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:34:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:35:00,3,报警,低炉温焚烧,报警
2025-05-27 20:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:35:00,6,报警,低炉温焚烧,报警
2025-05-27 20:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:40:00,3,报警,低炉温焚烧,报警
2025-05-27 20:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:40:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:40:00,6,报警,低炉温焚烧,报警
2025-05-27 20:45:00,6,报警,低炉温焚烧,报警
2025-05-27 20:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:45:00,3,报警,低炉温焚烧,报警
2025-05-27 20:48:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:50:00,6,报警,低炉温焚烧,报警
2025-05-27 20:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:50:00,3,报警,低炉温焚烧,报警
2025-05-27 20:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:52:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 20:55:00,6,报警,低炉温焚烧,报警
2025-05-27 20:55:00,3,报警,低炉温焚烧,报警
2025-05-27 20:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 20:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 20:56:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:00:00,6,报警,低炉温焚烧,报警
2025-05-27 21:00:00,3,报警,低炉温焚烧,报警
2025-05-27 21:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 21:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 21:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 21:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 21:02:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:05:00,3,报警,低炉温焚烧,报警
2025-05-27 21:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:05:00,6,报警,低炉温焚烧,报警
2025-05-27 21:06:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:10:00,3,报警,低炉温焚烧,报警
2025-05-27 21:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:10:00,6,报警,低炉温焚烧,报警
2025-05-27 21:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:15:00,6,报警,低炉温焚烧,报警
2025-05-27 21:15:00,3,报警,低炉温焚烧,报警
2025-05-27 21:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:18:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:20:00,6,报警,低炉温焚烧,报警
2025-05-27 21:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:20:00,3,报警,低炉温焚烧,报警
2025-05-27 21:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:25:00,3,报警,低炉温焚烧,报警
2025-05-27 21:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:25:00,6,报警,低炉温焚烧,报警
2025-05-27 21:26:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:30:00,3,报警,低炉温焚烧,报警
2025-05-27 21:30:00,6,报警,低炉温焚烧,报警
2025-05-27 21:32:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:35:00,3,报警,低炉温焚烧,报警
2025-05-27 21:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:35:00,6,报警,低炉温焚烧,报警
2025-05-27 21:36:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:40:00,6,报警,低炉温焚烧,报警
2025-05-27 21:40:00,3,报警,低炉温焚烧,报警
2025-05-27 21:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:45:00,6,报警,低炉温焚烧,报警
2025-05-27 21:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:45:00,3,报警,低炉温焚烧,报警
2025-05-27 21:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:50:00,6,报警,低炉温焚烧,报警
2025-05-27 21:50:00,3,报警,低炉温焚烧,报警
2025-05-27 21:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 21:54:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 21:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 21:55:00,3,报警,低炉温焚烧,报警
2025-05-27 21:55:00,6,报警,低炉温焚烧,报警
2025-05-27 21:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 22:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 22:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 22:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 22:00:00,6,报警,低炉温焚烧,报警
2025-05-27 22:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:00:00,3,报警,低炉温焚烧,报警
2025-05-27 22:02:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 22:05:00,6,报警,低炉温焚烧,报警
2025-05-27 22:05:00,3,报警,低炉温焚烧,报警
2025-05-27 22:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:10:00,6,报警,低炉温焚烧,报警
2025-05-27 22:10:00,3,报警,低炉温焚烧,报警
2025-05-27 22:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 22:15:00,6,报警,低炉温焚烧,报警
2025-05-27 22:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:15:00,3,报警,低炉温焚烧,报警
2025-05-27 22:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:16:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 22:20:00,6,报警,低炉温焚烧,报警
2025-05-27 22:20:00,3,报警,低炉温焚烧,报警
2025-05-27 22:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:25:00,3,报警,低炉温焚烧,报警
2025-05-27 22:25:00,6,报警,低炉温焚烧,报警
2025-05-27 22:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:26:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 22:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:30:00,3,报警,低炉温焚烧,报警
2025-05-27 22:30:00,6,报警,低炉温焚烧,报警
2025-05-27 22:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:34:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 22:35:00,3,报警,低炉温焚烧,报警
2025-05-27 22:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:35:00,6,报警,低炉温焚烧,报警
2025-05-27 22:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:40:00,3,报警,低炉温焚烧,报警
2025-05-27 22:40:00,6,报警,低炉温焚烧,报警
2025-05-27 22:45:00,3,报警,低炉温焚烧,报警
2025-05-27 22:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:45:00,6,报警,低炉温焚烧,报警
2025-05-27 22:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:50:00,3,报警,低炉温焚烧,报警
2025-05-27 22:50:00,6,报警,低炉温焚烧,报警
2025-05-27 22:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:50:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 22:55:00,3,报警,低炉温焚烧,报警
2025-05-27 22:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 22:55:00,6,报警,低炉温焚烧,报警
2025-05-27 22:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 22:56:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:00:00,3,报警,低炉温焚烧,报警
2025-05-27 23:00:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:00:00,3,预警,烟气中氮氧化物（NOx）浓度较高,预警
2025-05-27 23:00:00,6,报警,低炉温焚烧,报警
2025-05-27 23:00:00,3,预警,烟气中一氧化碳（CO）浓度较高,预警
2025-05-27 23:00:00,3,预警,烟气中二氧化硫（SO₂）浓度较高,预警
2025-05-27 23:00:00,3,预警,烟气中颗粒物（PM）浓度较高,预警
2025-05-27 23:00:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:04:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:05:00,6,报警,低炉温焚烧,报警
2025-05-27 23:05:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:05:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:05:00,3,报警,低炉温焚烧,报警
2025-05-27 23:08:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:10:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:10:00,6,报警,低炉温焚烧,报警
2025-05-27 23:10:00,3,报警,低炉温焚烧,报警
2025-05-27 23:10:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:12:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:15:00,3,报警,低炉温焚烧,报警
2025-05-27 23:15:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:15:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:15:00,6,报警,低炉温焚烧,报警
2025-05-27 23:16:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:20:00,3,报警,低炉温焚烧,报警
2025-05-27 23:20:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:20:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:20:00,6,报警,低炉温焚烧,报警
2025-05-27 23:25:00,6,报警,低炉温焚烧,报警
2025-05-27 23:25:00,3,报警,低炉温焚烧,报警
2025-05-27 23:25:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:25:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:30:00,6,报警,低炉温焚烧,报警
2025-05-27 23:30:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:30:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:30:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:30:00,3,报警,低炉温焚烧,报警
2025-05-27 23:35:00,3,报警,低炉温焚烧,报警
2025-05-27 23:35:00,6,报警,低炉温焚烧,报警
2025-05-27 23:35:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:35:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:40:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:40:00,6,报警,低炉温焚烧,报警
2025-05-27 23:40:00,3,报警,低炉温焚烧,报警
2025-05-27 23:40:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:40:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:45:00,3,报警,低炉温焚烧,报警
2025-05-27 23:45:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:45:00,6,报警,低炉温焚烧,报警
2025-05-27 23:45:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:46:00,5,预警,焚烧炉出口氧含量偏低,预警
2025-05-27 23:50:00,6,报警,低炉温焚烧,报警
2025-05-27 23:50:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:50:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:50:00,3,报警,低炉温焚烧,报警
2025-05-27 23:55:00,6,预警,瞬时低炉温焚烧,预警
2025-05-27 23:55:00,3,预警,瞬时低炉温焚烧,预警
2025-05-27 23:55:00,3,报警,低炉温焚烧,报警
2025-05-27 23:55:00,6,报警,低炉温焚烧,报警
2025-05-27 23:58:00,5,预警,焚烧炉出口氧含量偏低,预警
